# Internal Audit Checklist (Form 17_01)

**MediTech Solutions Inc.** — ISO 13485:2016 internal audit checklist, including US FDA (21 CFR) and Health Canada (CMDR) regulatory requirements.

**Legend:** NC = Non-Conformity (Minor/Major) · OBS = Observation · A = Acceptable

| Audit Date | |
|---|---|
| Auditors | |


## Quality Management System

| Item | Clauses | Requirements | Sampling / Objective Evidence | Notes | Auditor Observations | NC/OBS/A |
|---|---|---|---|---|---|---|
| 1 | 4.1 General Requirements | Has the organization established and maintained an effective QMS that meets ISO 13485 and applicable regulatory requirements? | Review Quality Manual (QM_01), scope statement, and top-level QMS process documentation. |  |  |  |
| 2 |  | Are all required processes identified and implemented across the organization? | Review organizational process list or matrix; cross-check with SOPs and actual operations in QA, Production, and RA. |  |  |  |
| 3 |  | Is a risk-based approach applied to QMS processes? | Select 2–3 SOPs (e.g., SOP_08 Risk Management) and verify documented risk assessments linked to key processes. |  |  |  |
| 4 |  | Does the organization document the role(s) undertaken by the organization under the applicable regulatory requirements? | Review the Quality Manual (QM_01), organizational responsibility matrix, and applicable Health Canada MDEL or FDA Establishment Registration to confirm roles such as manufacturer, distributor, or importer. |  |  |  |
| 5 |  | Does the organization document procedures for the validation of the application of computer software used in the quality management system? | Review SOP for software validation (if available), or relevant sections in SOP_011 or SOP_019. Select 1–2 QMS-related software applications (e.g., document control, CAPA system) and verify if documented validation procedures exist. |  |  |  |
| 6 |  | Are such software applications validated prior to initial use and, as appropriate, after changes to such software or its application? | Review validation protocols and reports for 1–2 software tools used in QMS (e.g., training management, audit tracking). Verify initial validation records and any re-validation logs following updates or configuration changes. |  |  |  |
|  | 4.2 Documentation Requirements |  |  |  |  |  |
| 7 | 4.2.1 General | Does the QMS documentation include a quality policy, objectives, manual, SOPs, and necessary records? | Check Master List of Documents (Form_01-02), QP_02, QO_03, and select 2–3 records (e.g., Form_09 series). |  |  |  |
| 8 |  | Are documents maintained in a manner that supports effective process planning and control? | Verify access, version control, and review logs for at least 2 documents from QA and Manufacturing. |  |  |  |
| 9 | 4.2.2 Quality Manual | Does the Quality Manual define the scope of the QMS, including any justified exclusions? | Review QM_01 scope section; verify exclusions with regulatory rationale. |  |  |  |
| 10 |  | Are references to documented procedures included in the manual? | Confirm that referenced SOPs (e.g., SOP_01 to SOP_021) align with the Master List. |  |  |  |
| 11 |  | Are interactions between QMS processes described? | Review flowcharts or matrices linked in QM_01; ensure process interrelations are clear. |  |  |  |
| 12 | 4.2.3 Medical Device File | Is there a file for each type/model of medical device with all required information? | Review 2 device files — check inclusion of product description, labeling, procedures, and specifications. |  |  |  |
| 13 |  | Are design, manufacturing, packaging, and verification procedures documented? | Confirm presence of Form_09-001 through Form_09-009 in selected device files. |  |  |  |
| 14 | 4.2.4 Control of Documents | Are documents reviewed, approved, and controlled per SOP_01? | Check 3 document histories for versioning and approval trails; examine DCRs (Form_01-01). |  |  |  |
| 15 |  | Are obsolete documents removed or controlled to prevent unintended use? | Visit one physical and one digital archive location to confirm labeling and segregation of obsolete versions. |  |  |  |
| 16 |  | Are relevant documents available at the point of use? | Verify real-time access to current SOPs in Production, QC, and Sterilization. |  |  |  |
| 17 | 4.2.5 Control of Records | Are records available for review by regulators and auditors? | Check availability logs or audit trail reports to demonstrate timely accessibility. |  |  |  |
| 18 |  | Are records identifiable, legible, retrievable, and retained according to defined timelines? | Select 3 record types (e.g., batch records, training logs, audit reports) and trace retention compliance. |  |  |  |

## Management Responsibility

| Item | Clauses | Requirements | Sampling / Objective Evidence | Notes | Auditor Observations | NC/OBS/A |
|---|---|---|---|---|---|---|
| 19 | 5.1 Management Commitment | How does top management demonstrate commitment to the QMS? | How does top management ensure that the QMS is aligned with the organization’s strategic direction? |  |  |  |
| 20 |  | How is continual improvement promoted by top management? | What role does top management play in evaluating the effectiveness of corrective and preventive actions (CAPAs)? |  |  |  |
| 21 |  | Are adequate resources provided for the effective implementation of the QMS?	Confirm management resource planning | How often are the quality objectives reviewed for relevance and progress? |  |  |  |
| 22 |  | Has management established quality objectives and ensured they are measurable | How are these objectives communicated to different functions or departments? |  |  |  |
| 23 | 5.2 Customer Focus | How does top management ensure customer and regulatory requirements are determined and met? | Confirm customer satisfaction and compliance with regulations |  |  |  |
| 24 |  | Is there evidence that customer satisfaction is a priority in planning and decision-making? | What key performance indicators (KPIs) related to customer satisfaction are tracked? |  |  |  |
| 25 | 5.3 Quality Policy | Is there a documented Quality Policy aligned with the organization’s goals for product safety and performance?<br> | How does the Quality Policy reflect the organization’s commitment to product safety and performance? |  |  |  |
| 26 |  | Has a quality policy been established and communicated across the organization? | Can employees explain or summarize the Quality Policy in their own words? |  |  |  |
| 27 |  | Is the policy appropriate to the organization’s purpose and aligned with regulatory and customer requirements? | Evaluate policy relevance |  |  |  |
| 28 |  | Is the policy reviewed for continued suitability? | What criteria are used to determine if the policy remains suitable for the organization’s purpose and context?" |  |  |  |
|  | 5.4 Planning |  |  |  |  |  |
| 29 | 5.4.1 Quality Objectives | Are measurable quality objectives established for relevant functions and levels? | Can you provide recent examples of performance data or KPIs related to these objectives |  |  |  |
| 30 |  | Are these objectives monitored and reviewed regularly? | What process is in place to review and update quality objectives if targets are not met? |  |  |  |
| 31 | 5.4.2 Quality Management System Planning | How is the QMS planning carried out to ensure integrity during changes? | Verify documented plans, transition management |  |  |  |
| 32 |  | Are QMS changes reviewed and approved by authorized personnel? | Was risk assessment or impact analysis performed before implementing recent QMS changes? |  |  |  |
|  | 5.5 Responsibility, Authority, and Communication |  |  |  |  |  |
| 33 | 5.5.1.	Responsibility and Authority | Is there an up-to-date organizational chart showing quality and compliance responsibilities? | Review the latest organizational chart and ensure all roles related to quality/compliance are covered. |  |  |  |
| 34 |  | Are the responsibilities clearly defined and documented? | Conduct interviews with 3–4 key personnel (e.g. QA lead, Sterilization Lead, MR) to verify role understanding. |  |  |  |
| 35 |  | Do personnel in these roles understand and execute their responsibilities effectively? | Review 2 job descriptions or training records to confirm alignment with assigned responsibilities. |  |  |  |
| 36 | 5.5.2 Management Representative | Has a Management Representative been officially appointed and documented? | Review the appointment record or job description for the MR. |  |  |  |
| 37 |  | Does the MR monitor and report QMS metrics (e.g. sterility failure rate, validation status)? | Select 2 QMS performance reports (monthly/quarterly) where the MR has provided inputs. |  |  |  |
| 38 | 5.5.3 Internal Communication | How does the organization ensure effective internal communication regarding the QMS? | How do employees receive training or briefings on quality objectives, policies, or updates?"<br><br> |  |  |  |
| 39 |  | Are QMS issues escalated timely to management? | Can you show evidence from management review meetings where QMS issues were discussed and acted upon? |  |  |  |
| 40 |  | Is cross-functional collaboration evident in management reviews and risk assessment sessions? | Examine 1 management review meeting record for cross-functional inputs. |  |  |  |
| 41 |  | Are meeting minutes documented and actions followed up? | Check 1 risk workshop record or FMEA session notes for departmental involvement.<br><br> |  |  |  |
|  | 5.6 Management Review |  |  |  |  |  |
| 42 | 5.6.1 General | Is there a documented procedure outlining how management reviews are planned, conducted, and documented? | Review the procedure for management reviews (SOP/work instruction). |  |  |  |
| 43 |  | Are meeting agendas, attendance records, and minutes maintained for each review? | Verify meeting attendance logs for top management involvement. |  |  |  |
| 44 |  | Are previous review actions tracked and followed up in subsequent meetings?<br><br> | Check if action items from previous meetings were closed and evaluated in the next review. |  |  |  |
| 45 | 5.6.2 Review Input | Are all required inputs (as per ISO 13485 and internal procedure) considered in management reviews? | From each of the 2–3 sampled review meetings, verify inclusion of the following documents: |  |  |  |
| 46 |  | Are internal and external audit findings discussed, with trends and systemic issues identified? | Audit summary reports (internal and external) – check 1 per meeting. |  |  |  |
| 47 |  | Are sterility assurance metrics such as EO cycle consistency, bioburden levels, and SAL data included and analyzed? | Sterility assurance reports (bioburden trends, EO validation updates) – check 1–2 metrics per meeting. |  |  |  |
| 48 |  | Is the CAPA status reviewed, including effectiveness and timeliness of closure? | CAPA dashboard/status report – sample 3 CAPAs referenced in the review. |  |  |  |
| 49 | 5.6.3 Review Output | Are there documented outputs from the management review, including decisions and action items? | Review output/action item list from each of the 2–3 sampled management reviews. |  |  |  |
| 50 |  | Are QMS improvements or changes to sterile product controls planned and documented? | Choose 3 actions related to:QMS/process improvement, Product updates (e.g., EO residual reduction), Resource allocations (e.g., new equipment or training) |  |  |  |

## 6. Resource Management

| Item | Clauses | Requirements | Sampling / Objective Evidence | Notes | Auditor Observations | NC/OBS/A |
|---|---|---|---|---|---|---|
| 51 | 6.1 Provision of Resources | Are procedures in place to ensure resources are effectively allocated to meet regulatory and customer requirements? | Resource Planning Procedure, Management Review Minutes, Quality Manual |  |  |  |
| 52 |  | Is there documented evidence demonstrating resource management effectiveness? | Training matrix, calibration logs, maintenance logs |  |  |  |
| 53 | 6.2 Human Resources | How is the competence of personnel determined (education, training, skills, experience)? | Personnel files (sample 3-5 employees from QA, Production, and design) |  |  |  |
| 54 |  | Is the risk level of each role considered when determining the depth and evaluation of traini | Training Needs Analysis, Risk Assessments for job functions |  |  |  |
| 55 |  | Are training programs implemented and regularly updated to address changes in roles, regulations, or product requirements? | Training logs (last 12 months), change management logs |  |  |  |
| 56 | 6.3 Infrastructure | How is process equipment maintained and validated? | Preventive Maintenance Schedule, Equipment Validation Reports, Calibration Logs |  |  |  |
| 57 |  | How are changes in infrastructure managed and documented? | Review Change Control Logs, Impact Assessments, Updated Floor Plans or Equipment Lists |  |  |  |
| 58 |  | Are supporting services (e.g., IT, utilities, transport) managed effectively to ensure data integrity and continuity? | Check IT System Backup Logs, Disaster Recovery Plans, Utility Maintenance Records |  |  |  |
| 59 |  | Are procedures in place to ensure infrastructure is maintained to support product quality and compliance? | Review the procedure and look into the layouts |  |  |  |
|  | 6.4 Work Environment and Contamination Control |  |  |  |  |  |
| 60 | 6.4.1 Work Environment | Has MediTech established and documented requirements for the work environment that affect product quality? | Check in  SOP_06 and in Environmental monitoring logs |  |  |  |
| 61 |  | Are cleanroom procedures documented, controlled, and followed? | Review it in Gowning procedure logs |  |  |  |
| 62 |  | Is there a defined schedule and method for monitoring environmental factors? | Sample 2  records of Contamination control |  |  |  |
| 63 |  | What action is taken if levels exceed acceptable limits? | Check in CAPA |  |  |  |
| 64 | 6.4.2 Contamination Control | How are contamination incidents recorded and resolved? | Review the Nonconformance reports |  |  |  |
| 65 |  | Are sterile assembly/packaging processes conducted in qualified areas? | Review  Cleanroom assembly logs and  packaging area access controls |  |  |  |
| 66 |  | Are sterility assurance controls (e.g., cleanroom behavior, gowning, cleaning) strictly enforced? | Review  Sterilization validation protocols |  |  |  |

## 7. Product Realization

| Item | Clauses | Requirements | Sampling / Objective Evidence | Notes | Auditor Observations | NC/OBS/A |
|---|---|---|---|---|---|---|
| 67 | 7.1 Planning of Product Realization | Is there a documentated procedure for product realization? <br>How are product realization processes planned? | Review the procedure and look into the plans |  |  |  |
| 68 |  | How is ISO 14971 risk management included in planning? | Sample 2 Risk Management files |  |  |  |
| 69 |  | Are product-specific quality objectives defined during planning? | Sample 2 quality planning documents for objective alignment |  |  |  |
| 70 |  | How are changes to realization plans controlled and approved? | Sample 2 change requests and trace to implementation<br>Verify MDL/MDALL scope, country-specific labeling if applicable |  |  |  |
| 71 |  | Is planning documented and controlled? | Check 2 plans for completeness and approvals |  |  |  |
|  | 7.2 Customer-Related Processes |  |  |  |  |  |
| 72 | 7.2.1 Determination of Requirements Related to the Product | How are customer, statutory, and regulatory requirements determined? | Sample 3 requirements for delivery and post-delivery activities <br>Sample 3 device families with Canadian distributio to ensure inclusion of Canadian labeling, bilingual requirements |  |  |  |
| 73 |  | How are critical or unusual customer requirements identified? | Sample 2 products with unique configurations or regulatory markets, if applicable |  |  |  |
| 74 |  | Are post-delivery activities (servicing, recalls) included in requirements? | Sample 1 product with service activity and check requirements planning |  |  |  |
| 75 | 7.2.2 Review of Requirements Related to the Product | How are customer requirements reviewed before commitment? | Sample 3 customer orders |  |  |  |
| 76 |  | How is feasibility of meeting requirements evaluated? | Check 2 feasibility reviews for high-risk or complex products |  |  |  |
| 77 |  | How are customer requirement changes managed? | Sample 2 order or spec changes and trace through review, if applicable |  |  |  |
| 78 |  | Are records of requirement reviews maintained? | Verify 3 records for completeness |  |  |  |
| 79 | 7.2.3 Communication | How does the organization communicate with customers (inquiries, feedback)? | Sample 3 customer files for communication |  |  |  |
| 80 |  | How are customer complaints received, documented, and resolved? | Sample 3 complaints: 1 from high-priority customer, 1 regulatory, 1 resolved |  |  |  |
| 81 |  | Are regulatory communication requirements (e.g., vigilance reporting) met? | Sample 1 Medical Device Reporting/Mandatory Problem Reporting record and trace process compliance |  |  |  |
|  | 7.3 Design and Development |  |  |  |  |  |
| 82 | 7.3.1 General | Does the design and development process ensure products meet user needs, intended uses, and regulatory requirements for safe and effective use? | Review SOP_09_Design and Development Control |  |  |  |
| 83 |  | Is there a defined procedure for the design and development of sterile disposable medical devices? | Review current procedure and verify version control |  |  |  |
| 84 |  | Are records maintained for design and development for all new products and significant changes to existing products? | Select 2-3 Design History Files (DHFs) for new products or significant changes |  |  |  |
| 85 |  | Are design and development activities conducted by qualified personnel with appropriate education, training, and experience? | Review personnel qualification records for 3-5 design team members |  |  |  |
| 86 |  | Are design and development procedures regularly reviewed and updated to reflect current regulatory requirements and best practices? | Review procedure revision history and management review records |  |  |  |
| 87 | 7.3.2 Design and Development Planning | Are design projects initiated through a formal authorization process? | Review a sample of 2-3 recent Design & Development Plans or project charters |  |  |  |
| 88 |  | Do design and development plans include timelines, resources, competence requirements, and review points? | Review 2-3 current project plans for completeness |  |  |  |
| 89 |  | Are roles and responsibilities clearly defined for each phase of the design and development process? | Review project organization charts and responsibility matrices for 2-3 projects |  |  |  |
| 90 |  | Are milestone reviews and stage gates properly defined with clear criteria for progression to the next phase? | Review gate review criteria and approval records for 2-3 projects |  |  |  |
| 91 |  | Is there evidence that design and development plans are updated as the project progresses and communicated to relevant personnel? | Review plan revision history and communication records for 2-3 active projects |  |  |  |
| 92 | 7.3.3 Design and Development Inputs | Does Design Input adequately document functional, safety, regulatory, biocompatibility, sterilization, packaging, and usability requirements, including those from risk management? | Review completed design input forms for 2-3 projects. Cross-reference with risk assessments |  |  |  |
| 93 |  | Are design inputs complete, unambiguous, and able to be verified or validated? | Review design input documentation for 2-3 projects for clarity and completeness |  |  |  |
| 94 |  | How are inputs from previous similar designs, including post-market surveillance data, incorporated into new designs? | Review design input forms and check for references to previous designs and related data. Interview design engineers |  |  |  |
| 95 |  | Are design inputs approved and controlled throughout the design process? | Review approval records and change control for design inputs in 2-3 projects |  |  |  |
| 96 |  | How are applicable regulatory requirements and standards identified and incorporated as design inputs? | Review regulatory requirements matrix and design inputs for 2-3 projects |  |  |  |
| 97 | 7.3.4 Design and Development Outputs | Does Design Output include design specifications, material specifications, packaging specifications, labeling specifications, and acceptance criteria that enable verification against design inputs? | Review completed design output forms for 2-3 projects. Compare outputs with corresponding inputs |  |  |  |
| 98 |  | Are design outputs approved before release, as required by procedures? | Examine approval records for design outputs in 2-3 projects |  |  |  |
| 99 |  | Do design outputs meet the input requirements and contain or reference acceptance criteria? | Review traceability matrix between inputs and outputs for 2-3 projects |  |  |  |
| 100 |  | How is the traceability between design inputs and outputs maintained and documented? | Review design traceability documentation for 2-3 projects |  |  |  |
| 101 |  | Do design outputs provide appropriate information for purchasing, production, and service provision? | Review design outputs and verify adequacy for downstream processes in 2-3 projects |  |  |  |
| 102 | 7.3.5 Design and Development Review | Does Design Review Process ensure reviews are conducted at planned intervals with cross-functional participation, including independent reviewers? | Review completed design review forms and associated meeting minutes for 2-3 projects |  |  |  |
| 103 |  | Are the results of design reviews, including action items, documented and followed up on effectively? | Review design review records and track action items to closure for 2-3 projects |  |  |  |
| 104 |  | Do design review participants have the appropriate qualifications and authority to make decisions? | Review participant qualifications and authority matrix for 2-3 recent design reviews |  |  |  |
| 105 |  | Are design reviews conducted by personnel independent of those directly responsible for the design work being reviewed? | Review design review attendance records and organizational structure for 2-3 projects |  |  |  |
| 106 |  | Do design reviews systematically examine design outputs against design inputs and identify potential problems? | Review design review checklists and findings for 2-3 projects |  |  |  |
| 107 | 7.3.6 Design and Development Verification | Are test methods used for verification validated, and is specialized testing conducted by qualified third-party laboratories? | Review test method validation records and supplier evaluations for third-party labs |  |  |  |
| 108 |  | Is verification performed on representative samples using defined methods and acceptance criteria? | Review verification protocols and test records for 2-3 projects |  |  |  |
| 109 |  | Are verification activities planned, documented, and conducted according to established procedures? | Review verification plans and execution records for 2-3 projects |  |  |  |
| 110 |  | Are verification records maintained and include identification of the design being verified, methods used, and results obtained? | Review verification documentation and records for 2-3 projects |  |  |  |
| 111 |  | How are verification failures investigated, documented, and resolved? | Review non-conformance records and corrective actions from verification activities |  |  |  |
| 112 | 7.3.7 Design and Development Validation | Does validation documentation confirm the product meets intended use requirements, performed on initial production units? | Review completed validation forms and associated validation reports for 2-3 projects |  |  |  |
| 113 |  | For sterile products, does validation include sterilization process validation, sterile barrier system validation, and shelf-life studies? | Review validation reports including sterilization validation. Check supplier evaluations |  |  |  |
| 114 |  | Is validation performed under defined operating conditions on initial production units or their equivalents? | Review validation protocols and execution records for 2-3 projects |  |  |  |
| 115 |  | Are validation protocols established prior to conducting validation activities? | Review validation planning documentation and protocol approval records for 2-3 projects |  |  |  |
| 116 |  | How are validation activities coordinated with risk management activities? | Review validation plans and risk management file updates for 2-3 projects |  |  |  |
| 117 | 7.3.8 Design and Development Transfer | Does the organization have documented procedures for design transfer, ensuring design outputs are suitable for manufacturing? | Review documented design transfer procedures and recent transfer records |  |  |  |
| 118 |  | Are transfer activities conducted with defined acceptance criteria, and are the results documented? | Review transfer records and documented acceptance criteria and results for 2-3 projects |  |  |  |
| 119 |  | Is manufacturing capability and capacity adequately assessed prior to design transfer? | Review manufacturing capability assessments for 2-3 recent transfers |  |  |  |
| 120 |  | Are production processes validated before routine production begins? | Review process validation records for 2-3 recent product transfers |  |  |  |
| 121 |  | How is the transfer of design outputs to manufacturing operations verified and documented? | Review transfer verification records and documentation for 2-3 projects |  |  |  |
| 122 | 7.3.9 Control of Design and Development Changes | Does change control ensure design changes are controlled through impact assessment, review, verification/validation, risk management, and approval? | Review completed design change control forms for 5-10 recent changes |  |  |  |
| 123 |  | Is the impact of design changes evaluated on product safety, performance, regulatory compliance, and existing products? | Review impact assessments in change control forms. Check for updates to Risk Management Files |  |  |  |
| 124 |  | Are design changes initiated through a formal change request process with appropriate justification? | Review change request documentation and justification for 5-10 recent changes |  |  |  |
| 125 |  | How are the effects of design changes on component parts and products already delivered evaluated? | Review change impact assessments and field action evaluations for 5-10 changes |  |  |  |
| 126 |  | Are design changes reviewed and approved by authorized personnel before implementation? | Review approval records and authority matrix for 5-10 recent design changes |  |  |  |
| 127 | 7.3.10 Design and Development File / Design History File (DHF) | Is there a complete DHF for each device, as required? | Select 3-5 device DHFs (mix of new, changed, and older devices). Confirm all required design records are present or referenced. |  |  |  |
| 128 |  | Are design changes properly documented and approved? | For selected DHFs, review all design changes. Check for proper assessment, documentation, and approval before implementation. |  |  |  |
| 129 |  | Are design verification and validation records complete? | For selected DHFs, review verification/validation records (e.g., test results) for a key feature. Confirm tests were done and results meet requirements. |  |  |  |
|  | 7.4 Purchasing | Are suppliers evaluated, qualified, and re-evaluated based on their ability to meet specified requirements? | Review supplier qualification files, supplier risk rating logs, and SOP_010. Verify approval documentation for at least 3 suppliers. |  |  |  |
| 130 | 7.4.1 Purchasing Process | Are critical suppliers re-evaluated every 2 years with desk audits annually? | Select 2 critical suppliers and check re-evaluation and annual audit records. Ensure alignment with documented re-evaluation criteria. |  |  |  |
| 131 |  | Are non-critical suppliers governed by a Quality Agreement? | Review 2 non-critical supplier Quality Agreements and check that key terms and responsibilities are clearly defined. |  |  |  |
| 132 |  | Are suppliers initially evaluated based on their ability to meet requirements? | Review 3 supplier qualification records against SOP_010. Confirm forms and risk ratings. |  |  |  |
| 133 |  | Are critical suppliers re-evaluated every 2 years and desk-audited annually? | Select 2 critical suppliers. Review last re-evaluation dates and annual audit checklists. |  |  |  |
| 134 |  | Is the supplier approval process risk-based and documented? | Check supplier classification (critical, major, minor) and verify approval criteria. |  |  |  |
| 135 |  | Do purchase orders specify requirements for approval, quality, traceability, and regulatory compliance? | Review 3 purchase orders for critical materials or sterilization services and check inclusion of specifications and regulatory clauses. |  |  |  |
| 136 | 7.4.2 Purchasing Information | Are applicable QMS requirements communicated to suppliers? | Check 2 supplier communication records (e.g., PO, contracts) for clarity on QMS and product requirements. |  |  |  |
| 137 |  | Do purchase documents define product specifications and approval criteria? | Review 3 POs for sterile kits and check for reference to specs or drawings. |  |  |  |
| 138 |  | Are regulatory and quality requirements clearly communicated to suppliers? | Check 2 POs or contracts for clauses on GMP, traceability, and inspection rights. |  |  |  |
| 139 |  | Are purchase requirements reviewed before approval? | Trace 2 PO approvals and match them with design or process requirements. |  |  |  |
| 140 |  | Are incoming materials verified to meet specified purchase requirements? | Review 3 incoming inspection records and verify conformity to specifications. Confirm CoA/CoC presence where applicable. |  |  |  |
| 141 | 7.4.3 Verification of Purchased Product | Are nonconforming materials controlled and documented? | Review 2 NCRs related to incoming goods and associated CAPA or rejection records. Verify segregation of rejected items. |  |  |  |
| 142 |  | Are incoming goods inspected or verified prior to use? | Review 3 GRNs (Goods Received Notes) and inspection records. |  |  |  |
| 143 |  | Is verification based on supplier risk classification? | Match supplier risk level with actual incoming inspection frequency. |  |  |  |
| 144 |  | Are rejected materials recorded and segregated? | Visit receiving area and check labeling and location of rejected goods. |  |  |  |

## 145

| Item | Clauses | Requirements | Sampling / Objective Evidence | Notes | Auditor Observations | NC/OBS/A |
|---|---|---|---|---|---|---|
| 146 | 7.5 Production and Service Provision | Are production operations planned, controlled, and documented to ensure conformity? | Review 2 batch manufacturing records and associated SOPs. Confirm equipment usage and staff qualifications. |  |  |  |
| 147 | 7.5.1 Control of Production and Service Provision | Are validated equipment and qualified personnel used in production? | Check validation and calibration logs for 3 critical equipment (e.g., EO chamber, sealing machine). Verify personnel training records. |  |  |  |
| 148 |  | Are work instructions available and followed in manufacturing? | Observe 2 operations on the floor and compare to work instructions. |  |  |  |
| 149 |  | Are production equipment validated/calibrated? | Check 3 equipment logs and calibration certificates. |  |  |  |
| 150 |  | Are operators trained and qualified for their assigned production roles? | Review 3 training records for production staff assigned to critical tasks. |  |  |  |
| 151 |  | Are controls in place to maintain cleanliness prior to sterilization? | Review gowning procedure, cleaning SOPs, and 2 recent environmental monitoring logs from pre-sterilization zones. |  |  |  |
| 152 | 7.5.2 Cleanliness of Product | Are cleanroom conditions appropriate and monitored? | Check 2 cleanroom certification reports and associated daily/weekly particulate monitoring records. |  |  |  |
| 153 |  | Are cleaning procedures in place for production environments? | Review SOP_05 and logs for gowning and area cleaning. |  |  |  |
| 154 |  | Is environmental monitoring performed as per the defined schedule? | Review Form_05_01 from the last month for frequency and alert levels. |  |  |  |
| 155 |  | Are cleaning agents and disinfectants qualified? | Check validation records for 2 cleaning agents used in cleanrooms. |  |  |  |
| 156 |  | Is the installation process defined, documented, and verified for medical devices? | Review the Quality Manual (QM_01) for documented justification for exclusion of Clause 7.5.3. |  |  |  |
| 157 | 7.5.3 Installation Activities | Is there a documented procedure for servicing and are records maintained? | Confirm exclusion justification is stated in the Quality Manual (QM_01) and reflected in regulatory submissions. |  |  |  |
| 158 | 7.5.4 Servicing Activities | Are sterilization parameters defined, validated, and monitored? | Review EO validation records including cycle parameters, BI test results, and D-value calculations. |  |  |  |
| 159 | 7.5.5 Particular Requirements for Sterile Medical Devices | Are EO cycles validated and documented? | Review 1 EO validation protocol/report and BI data. |  |  |  |
| 160 |  | Is packaging designed to protect sterility through shelf life? | Check package testing reports (burst, seal strength). |  |  |  |
| 161 |  | Are sterile barrier system failures documented and analyzed? | Review 1 NCR or complaint related to SBS. |  |  |  |
| 162 |  | Is maintenance of sterility verified post-distribution? | Verify evidence of post-market packaging integrity checks. |  |  |  |
| 163 |  | Are validations conducted per a documented validation master plan? | Review the Validation Master Plan and 1 IQ/OQ/PQ file for a process not verifiable by routine inspection. |  |  |  |
| 164 | 7.5.6 Validation of Processes for Production and Service Provision | Are critical processes validated (e.g. sealing, sterilization)? | Review IQ/OQ/PQ reports for sealing equipment. |  |  |  |
| 165 |  | Are validation records maintained and current? | Check 1 validation master plan and logs. |  |  |  |
| 166 |  | Are personnel performing validated processes qualified? | Verify training files for operators working on validated processes. |  |  |  |
| 167 |  | Are validations reviewed after significant changes? | Select 1 change control form and confirm need for re-validation was assessed. |  |  |  |
| 168 |  | Is sterile barrier packaging validated for shelf life and transport? | Check packaging validation reports including transport simulation and aging studies. Verify against ISO 11607. |  |  |  |
| 169 | 7.5.7 Particular Requirements for Validation of Processes for Sterilization and Sterile Barrier Systems | Are aging studies performed for packaging validation? | Check accelerated and real-time aging data. |  |  |  |
| 170 |  | Are test methods used for validation in line with ISO 11607? | Review methods for seal strength, dye penetration, and distribution simulation. |  |  |  |
| 171 |  | Is packaging integrity tested post-transport? | Check test reports simulating worst-case distribution. |  |  |  |
| 172 |  | Are products identified through suitable means during production and storage? | Review labeling procedures and 2 WIP (work-in-progress) product samples to verify batch identification. |  |  |  |
| 173 | 7.5.8 Identification | Are products identified by batch/lot during manufacturing? | Review 2 in-process records and verify traceable identifiers. |  |  |  |
| 174 |  | Are labels controlled and verified before use? | Check SOP_018 and label approval records. |  |  |  |
| 175 |  | Can raw materials and finished goods be traced to specific lots and suppliers? | Perform backward and forward traceability exercise on 1 batch. Verify linkage to supplier, lot, and final product label. |  |  |  |
| 176 | 7.5.9 Traceability | Can final product be traced to input components and supplier? | Perform 1 trace exercise using batch history record. |  |  |  |
| 177 |  | Are distribution records maintained for customer-level traceability? | Review shipment logs and linkage to batch numbers. |  |  |  |
| 178 |  | Not applicable – MediTech does not receive or manage customer-owned property (e.g., components, tooling, or intellectual property). | Review QM_01 justification for Clause 7.5.10 exclusion. Confirm no customer-supplied materials or IP are received. |  |  |  |
| 179 | 7.5.10 Customer Property | Are environmental/storage controls maintained during storage and transport? | Check temperature/humidity logs in storage areas and transport validation records (e.g., distribution stability study). |  |  |  |
| 180 | 7.5.11 Preservation of Product | Are environmental conditions (temp, humidity) monitored in storage areas? | Check data logger reports and deviation investigations. |  |  |  |
| 181 |  | Are packaging, handling, and transport methods validated? | Review shipping validations for worst-case conditions. |  |  |  |
| 182 |  | Are expired or damaged materials segregated? | Visit warehouse and check identification/labeling. |  |  |  |
| 183 |  | Are Production and Process Controls fully implemented to ensure production is consistently planned, carried out, and monitored? | Review production control procedures and implementation records for 3-5 recent production runs |  |  |  |
| 184 | 7.6. Control of Monitoring and Measuring Equipment | Are complete and approved production records (including traceability and quantities) maintained for every batch, confirming product conformity? | Review batch records for 5-10 recent production batches across different product lines |  |  |  |
| 185 |  | Are production records reviewed and approved by authorized personnel before product release? | Review approval signatures and authority matrix for 5-10 batch records |  |  |  |
| 186 |  | Do production records include all critical process parameters, in-process inspections, and acceptance criteria? | Review completeness of batch records against master production records for 3-5 batches |  |  |  |
| 187 |  | Are production deviations and non-conformances properly documented, investigated, and resolved? | Review deviation records and corrective actions for 3-5 recent production issues |  |  |  |
| 188 |  | Are sterilization records fully traceable to the specific production batch? | Verify traceability links between production batch records and sterilization records for 5-10 batches |  |  |  |
| 189 |  | Are sterilization equipment qualification and validation records current and complete? | Review equipment qualification (IQ/OQ/PQ) and process validation records for all sterilization equipment |  |  |  |
| 190 |  | Are sterilization process deviations properly documented, investigated, and resolved with appropriate product disposition? | Review sterilization deviation records and product disposition decisions for past 6 months |  |  |  |
| 191 |  | Is there documented evidence that sterilization processes consistently achieve the required sterility assurance level (SAL)? | Review sterilization validation reports and ongoing process monitoring data demonstrating SAL achievement |  |  |  |
| 192 |  | Are all critical production processes (especially those whose output cannot be verified by subsequent monitoring) formally validated? | Review process validation protocols and reports for 3-5 critical processes (e.g., sterile barrier sealing, specialized assembly) |  |  |  |
| 193 |  | Is all computer software used in production operations validated according to software validation procedures prior to initial use and after changes? | Review software validation records per SOP_019 for 3-5 production software systems |  |  |  |
| 194 |  | Are process validation activities planned with appropriate protocols, acceptance criteria, and statistical analysis? | Review validation planning documentation and statistical analysis for 3-5 process validations |  |  |  |
| 195 |  | Is ongoing process performance monitoring conducted to ensure validated processes remain in a state of control? | Review ongoing process monitoring data and statistical process control charts for 3-5 validated processes |  |  |  |
| 196 |  | Is all monitoring and measuring equipment calibrated or verified at specified intervals against traceable standards? | Review calibration records and certificates for 10-15 pieces of critical measuring equipment |  |  |  |
| 197 |  | When non-conforming equipment is identified, is the validity of previous measurement results assessed, and are appropriate actions taken on the equipment and potentially affected products? | Review non-conforming equipment records and impact assessments for 3-5 recent calibration failures |  |  |  |
| 198 |  | Are calibration intervals established based on equipment type, frequency of use, and historical performance data? | Review calibration interval justification and historical performance data for 5-10 pieces of equipment |  |  |  |
| 199 |  | Is measuring and monitoring equipment properly identified, handled, and stored to maintain calibration status? | Observe equipment identification, handling procedures, and storage conditions in production areas |  |  |  |
| 200 |  | Are measurement uncertainties considered when establishing acceptance criteria and evaluating conformity? | Review measurement uncertainty calculations and their application in acceptance criteria for 3-5 critical measurements |  |  |  |

## 8. Measurement, Analysis and Improvement

| Item | Clauses | Requirements | Sampling / Objective Evidence | Notes | Auditor Observations | NC/OBS/A |
|---|---|---|---|---|---|---|
| 201 | 8.1 General | How is product conformity monitored across all stages of realization? | Review in-process and final inspection records |  |  |  |
| 202 |  | What metrics are used to evaluate process effectiveness, and how often are they reviewed? | Check action items from prior process reviews |  |  |  |
| 203 |  | What tools or methods are used to identify trends and potential risks? | Review statistical analysis reports or control charts |  |  |  |

## 204

| Item | Clauses | Requirements | Sampling / Objective Evidence | Notes | Auditor Observations | NC/OBS/A |
|---|---|---|---|---|---|---|
| 205 | 8.2 Monitoring and measurement | Are feedback and complaints collected from multiple sources (e.g., surveys, complaints, sterilization data)? | Select 5 feedback records from the past 6–12 months covering different sources (e.g., complaints, distributor reports, PMS) |  |  |  |
| 206 | 8.2.1 Feedback | Is the Feedback & Complaint Form used consistently across product lines? | Confirm correct use of the Feedback & Complaint Form across different product lines |  |  |  |
| 207 |  | How is feedback categorized (by severity, product type, etc.)? | Check categorization accuracy against SOP-defined severity/product criteria for 5-10 feedback records |  |  |  |
| 208 |  | Are feedback trends analyzed to identify systemic issues? | Review feedback trend analysis reports for past 6-12 months |  |  |  |
| 209 |  | Is post-market surveillance data systematically collected and evaluated? | Review post-market surveillance data collection and evaluation records |  |  |  |
| 210 |  | Are complaints logged within a defined timeframe after receipt? | Select a sample of 5–10 complaint records across different product lines and time periods |  |  |  |
| 211 | 8.2.2 Complaint Handling | Is there a documented procedure for complaint handling that includes investigation requirements? | Review complaint handling procedure and verify implementation |  |  |  |
| 212 |  | Are complaint investigations conducted with appropriate depth based on risk and severity? | Review investigation records for 5-10 complaints of varying severity levels |  |  |  |
| 213 |  | Are complaint records maintained with adequate documentation of investigation and resolution? | Review completeness of complaint files for 5-10 recent complaints |  |  |  |
| 214 |  | Are complaints properly closed with appropriate follow-up actions? | Verify closure documentation and follow-up actions for 5-10 resolved complaints |  |  |  |
| 215 |  | Does the complaint involve serious injury, death, or a potential for serious harm? | Sample 5–10 complaints or adverse event reports that could potentially require regulatory reporting or FSCA |  |  |  |
| 216 | 8.2.3 Reporting to Regulatory Authorities | Are regulatory reporting requirements properly evaluated for each complaint? | Review regulatory reporting evaluation records for complaints requiring assessment |  |  |  |
| 217 |  | Are regulatory reports submitted within required timeframes when applicable? | Review regulatory submission records and timelines for applicable complaints |  |  |  |
| 218 |  | Is there a documented procedure for determining regulatory reporting requirements? | Review regulatory reporting procedure and decision-making criteria |  |  |  |
| 219 |  | Are Field Safety Corrective Actions (FSCA) properly implemented when required? | Select two product recalls or field corrections (if applicable) and verify compliance |  |  |  |
| 220 |  | Is there a documented internal audit procedure aligned with ISO 13485:2016? | Review internal audit procedure for compliance with ISO 13485:2016 requirements |  |  |  |
| 221 | 8.2.4 Internal Audit | Is the internal audit schedule/planner developed based on process criticality, risk, and past performance? | Review the most recent audit program/plan covering at least one calendar year |  |  |  |
| 222 |  | Does the audit plan include defined scope, criteria, frequency, and methods? | Select 3 areas from the audit plan (e.g., Sterilization, QA, Design Control) and verify that risk and previous findings were considered in scheduling |  |  |  |
| 223 |  | Are internal audits conducted by qualified and independent auditors? | Review auditor qualification records and independence verification |  |  |  |
| 224 |  | Are audit results documented, communicated, and followed up effectively? | Review last 2 internal audit summaries and findings for completeness and follow-up |  |  |  |
| 225 |  | Are processes monitored and measured to demonstrate ability to achieve planned results? | Review process monitoring records for 3-5 critical processes |  |  |  |
| 226 | 8.2.5 Monitoring and Measurement of Processes | Are process performance indicators defined and monitored? | Review defined performance indicators and monitoring data for key processes |  |  |  |
| 227 |  | Are process monitoring results used to identify improvement opportunities? | Review process monitoring trend analysis and improvement actions |  |  |  |
| 228 |  | Are statistical techniques applied where appropriate for process monitoring? | Review statistical process control charts and analysis for critical processes |  |  |  |
| 229 |  | Are process monitoring methods validated and appropriate for their intended use? | Review validation of process monitoring methods for 2-3 critical processes |  |  |  |
| 230 |  | Is a Certificate of Analysis (CoA) or Certificate of Conformance (CoC) available for applicable materials? | Sample 5–10 inspection records from incoming, in-process, and final inspection stages across different product types or batches |  |  |  |
| 231 | 8.2.6 Monitoring and Measurement of Product | Are product inspections conducted at appropriate stages with defined acceptance criteria? | Review inspection procedures and records for incoming, in-process, and final inspections |  |  |  |
| 232 |  | Are inspection and test results documented and retained? | Review inspection and test documentation for 5-10 recent batches |  |  |  |
| 233 |  | Are measuring and monitoring equipment suitable for their intended use? | Review calibration certificates for critical measuring equipment |  |  |  |
| 234 |  | Are product release criteria defined and consistently applied? | Review product release procedures and approval records for 5-10 recent batches |  |  |  |

## 235

| Item | Clauses | Requirements | Sampling / Objective Evidence | Notes | Auditor Observations | NC/OBS/A |
|---|---|---|---|---|---|---|
| 236 | 8.3 Control of Nonconforming Product<br><br><br> | How are nonconforming products identified, documented, and segregated to prevent unintended use or delivery? | Review recent nonconformance reports of NCRs |  |  |  |
| 237 |  | Is there a Nonconformance Report (NCR) system in place? | Review NCR system documentation and implementation |  |  |  |
| 238 |  | How does the organization determine whether a nonconformance requires investigation or root cause analysis? | Select 2 NCRs that resulted in CAPA or risk analysis |  |  |  |
| 239 |  | Are nonconforming products that require further investigation linked to CAPA or other follow-up action? | Are nonconforming products that require further investigation linked to CAPA or other follow-up action? |  |  |  |
| 240 |  | Are there documented actions for handling nonconforming products identified after delivery? | Sample 1–2 post-delivery incidents and verify handling procedures |  |  |  |
| 241 |  | Are nonconforming products properly identified  and controlled? | Observe nonconforming product identification and segregation practices |  |  |  |
| 242 |  | Is trend data analyzed using statistical tools to identify systemic issues and improve quality? | Review trend analysis reports and systemic issue identification |  |  |  |
| 243 | 8.3.1  General | Can you demonstrate how nonconformities are evaluated and disposition decisions are made? | Cross-check with SOP_015 for compliance |  |  |  |
| 244 |  | How is the need for further investigation and root cause analysis determined and linked to SOP_016 (CAPA)? | Review if the rationale for launching or not launching a CAPA is documented.<br><br> |  |  |  |
| 245 |  | Can you provide examples where corrective action was taken to eliminate a nonconformity?<br><br> | Confirm linkage to CAPA (SOP_016), root cause analysis, and documented resolution |  |  |  |
| 246 | 8.3.2 Actions in response to nonconforming product detected before delivery | What immediate containment actions are taken upon identification of a nonconforming product? | Inspect storage areas for tagged/quarantined nonconforming material. |  |  |  |
| 247 |  | How is product use prevented once it’s identified as nonconforming? | Check if physical barriers, red tags, or digital holds are documented. |  |  |  |
| 248 |  | Are nonconforming products that require further investigation linked to CAPA or other follow-up action? |  |  |  |  |
| 249 | 8.3.3 Actions in response to nonconforming product detected after delivery | How are nonconforming products detected after delivery or during use, and how is the risk assessed? | Review recent post-market surveillance reports. |  |  |  |
| 250 |  | What actions are taken when a post-delivery nonconformance poses a safety or regulatory risk? | Review recall or field correction records initiated under SOP_018 |  |  |  |
| 251 |  | Can you show evidence that customers were notified when required, and the communications were clear and traceable? | Sample communication logs or email templates used in past incidents. |  |  |  |
| 252 | 8.3.4 Rework | Is there a documented statement in the QMS that rework is not applicable due to the nature of single-use devices? | Review SOP_015 – Control of Nonconforming Product. |  |  |  |
| 253 | 8.4 Analysis of Data | Are audit results used as input for QMS analysis and improvement? | Review how audit results are incorporated into QMS analysis |  |  |  |
| 254 |  | Are supplier data (quality, delivery, etc.) included in performance analysis? | Select 2–3 suppliers and check evaluation records |  |  |  |
| 255 |  | Are results of data analysis used as inputs for improvement activities (e.g., CAPA, preventive actions)? | Track 2–3 examples where data led to an improvement |  |  |  |
| 256 |  | Is data analysis conducted systematically and at planned intervals? | Review data analysis procedures and schedules |  |  |  |
| 257 |  | Are data from customer feedback, nonconformances, and internal audits included in analysis? | Review the latest management review minutes for evidence of data analysis presentation and discussion. |  |  |  |
|  | 8.5 Improvement |  |  |  |  |  |
|  | 8.5.1 General Improvement | How are QMS improvements identified and implemented? | Review continual improvement procedures and implementation |  |  |  |
| 258 |  | Are there systematic methods to drive continual improvement? | Review improvement opportunity identification and prioritization |  |  |  |
| 259 |  | Are improvement opportunities identified from various sources (audit, data analysis, feedback)? | Review 1–2 improvement initiatives for planning and effectiveness evaluation |  |  |  |
| 260 |  | Are improvement initiatives planned, implemented, and their effectiveness evaluated? | Review management review records for improvement commitment and resources |  |  |  |
| 261 |  | Is management commitment to continual improvement demonstrated? | Review Minutes of Meeting of the Management Review and Top Management Communication |  |  |  |
| 262 |  | Is there a documented procedure for corrective action? | Review current and 1 prior version for adequecy and maintanence |  |  |  |
| 263 | 8.5.2 Corrective Action | How are nonconformities identified? | Sample 3–5 NCs from different sources (Internal audits, complaints, process controls) |  |  |  |
| 264 |  | How is the root cause determined? | Sample 3 CAPAs for method consistency |  |  |  |
| 265 |  | How are corrective actions selected and justified? | Sample 3–5 action plans with approvals |  |  |  |
| 266 |  | How are actions implemented and progress tracked? | Review  3 actions from initiation to closure |  |  |  |
| 267 |  | How is the effectiveness of the action evaluated? | Review 3 closed CAPAs for outcome verification |  |  |  |
| 268 |  | Are corrective actions taken in a timely manner? | Compare planned vs. actual closure dates in th CAPA log |  |  |  |
| 269 |  | Are corrective actions linked to SOP or training updates? | For 2 CAPAs, check changes and training logs |  |  |  |
| 270 |  | Is there a documented process for identifying potential issues? | Review procedure for integration with CAPA |  |  |  |
| 271 | 8.5.3 Preventive Action | How are risks/trends analyzed to prevent issues? | Sample 2–3 trend reports or risk logs |  |  |  |
| 272 |  | How are preventive actions identified, documented, and assigned? | Review 2–3 preventive actions for traceability |  |  |  |
| 273 |  | Are preventive actions monitored for effectiveness? | Check 2 preventive actions with results |  |  |  |
| 274 |  | Are preventive actions discussed in management reviews? | Sample last 2 management reviews |  |  |  |

## Additional Requirments

| Item | Clauses | Requirements | Sampling / Objective Evidence | Notes | Auditor Observations | NC/OBS/A |
|---|---|---|---|---|---|---|
| 275 |  | Does the organization hold valid MDLs for marketed  devices? | - Provide MDLs for all Class II, III or IV devices.<br>- Are MDLs current and applicable to the marketed products? |  |  |  |
| 276 | Health Canada: CMDR Part 1 (Section 32) | Are Class I devices listed with Health Canada by getting MDEL License | - Does the organization hold a valid MDEL for Class I devices?<br>- Is the license scope consistent with activities (manufacturer/distributor)? |  |  |  |
| 277 | CMDR Part 1, Sections 44–51 | Are all marketed devices registered with the FDA? | - Are all marketed devices listed with the FDA?<br>- Review the registration & listing records.<br>- Check if discontinued devices were delisted.C291 |  |  |  |
| 278 | 21 CFR Part 807 | Is the establishment registered annually with FDA | - Confirm annual FDA establishment registration.<br>- Is the registration current and renewed in the most recent FY? |  |  |  |
| 279 | 21 CFR 807.20(a) | Are adverse events reported to FDA under MDR within required timeframes? | Review last 2 years of MDR reports.<br>- Were 30-day and 5-day reports submitted on time?<br>- Is there a robust system for determining reportability? |  |  |  |
| 280 | 21 CFR 803 (MDR) | Are mandatory problem reports (MPRs) submitted to Health Canada within timelines? | Review records of serious incident reporting.<br>- Were MPRs submitted within 10 days of awareness?<br>- Is there a documented complaint-to-MPR process? |  |  |  |
| 281 | CMDR Sections 59–61 | Does the device have Unique Device Identification System | Is UDI info submitted to GUDID?<br>- Are labels consistent with UDI requirements? |  |  |  |
| 282 | 21 CFR 830 (UDI Rule) | Has Summary Reporting been done for 2 years | - Has the organization applied for or submitted 2-year Summary Reports?<br>- Are summary reports submitted in lieu of MPRs where permitted? |  |  |  |
| 283 | CMDR 59–60 | Is Incident reporting done within 10 days | Check incident reporting logs.<br>- Was reporting within 10 calendar days of becoming aware? |  |  |  |
| 284 | CMDR 61.1 | Does organization give Foreign risk notifications | Has the manufacturer submitted FRNs for global recalls/alerts?<br>- Review records of FRN submissions |  |  |  |
