# Quality Manual (QM_01)

*An educational reference Quality Manual for a fictional manufacturer of sterile, single-use medical devices.*

| | |
| --- | --- |
| Document Number | QM_01 |
| Version | V1.0 |
| Standard | ISO 13485:2016 |
| Related regulations | US FDA 21 CFR Part 820, MDSAP, Health Canada CMDR |

> **Note:** This Quality Manual describes the Quality Management System of a fictional medical device manufacturer and is shared for educational and reference purposes. Figures from the original document (organization chart, process interaction diagram) are not included in this markdown version.

## Approvals

|               | Name            | Designation                    | Signature |
| ------------- | --------------- | ------------------------------ | --------- |
| **Author**   | —  | Documentation Manager          |           |
|               | —      | Regulatory Affairs Coordinator |           |
|               | —      | Regulatory Affairs Coordinator |           |
| **Reviewer** | —    | Quality Specialist             |           |
|               | —      | Project Lead                   |           |
| **Approver** | — | Sponsor                        |           |

## Revision History Table

| **Revision History** |**Date**   |**Changes Made** |
| -------------------- | ---------- | ---------------- |
| V1.0                 | 06-13-2025 | Initial Release  |
|                      |            |                  |

## 1 Company Overview

### 1.1 Company History and Layout

The Company was established in 2005; it designs, manufactures, and markets products for medical devices dedicated to enhancing patient care, clinical outcomes, and operational efficiency for healthcare providers. It has significant operations across Canada and the USA.

Mission:

To develop, manufacture, and deliver innovative medical devices that significantly enhance patient outcomes and healthcare provider effectiveness through stringent adherence to quality assurance and regulatory standards.

Vision:

To be a global leader recognized for pioneering medical device innovations, exceptional quality standards, and unmatched customer and regulatory compliance

### 1.2 Organizational Structure

An organizational chart outlining the key functional areas of the Company is provided below:

**Fig 1: Organization hierarchy**

## 2 Purpose

### 2.1 Purpose

The purpose of this Quality Manual is to establish and state the general policies governing the Company's Quality Management System (QMS). These policies define management’s intended arrangements for managing operations and activities in accordance with the framework established by ISO13485:2016, US Food and Drug Administration (FDA) Quality System Requirements Title 21 CFR Part 820, and MDSAP.

### 2.2 Responsibilities

<table>
<tbody>
<tr class="odd">
<td>Directors and Executive Management</td>
<td><ul>
<li><p>Defining, implementing, and maintaining the policies required by this Quality Manual and to ensure all processes conform to these requirements and align with company needs.</p></li>
<li><p>Executive Management is responsible for establishing and implementing the Quality Policy.</p></li>
<li><p>Appoint the Management Representative.</p></li>
</ul></td>
</tr>
<tr class="even">
<td>Managers</td>
<td><ul>
<li><p>Support Executive Management and Management Representative in implementation of the Quality Manual.</p></li>
</ul></td>
</tr>
<tr class="odd">
<td>All Personnel</td>
<td><ul>
<li><p>Implementing policies and striving to maintain effectiveness of the QMS in all activities and processes at the Company.</p></li>
</ul></td>
</tr>
</tbody>
</table>

## 3 Scope

### 3.1 General

The Company has developed and implemented the Quality Management System (QMS) in compliance with the requirements of ISO 13485:2016, the Medical Device Single Audit Program (MDSAP), and 21 CFR Part 820 to help our organization operate with increased effectiveness, consistency and to demonstrate our ability to provide medical devices and related services that consistently meet customer requirements and regulatory requirements applicable to medical devices

### 3.2 Application

The Company has established and maintains a comprehensive Quality Management System (QMS) in compliance with the requirements of ISO 13485:2016, the Medical Device Single Audit Program (MDSAP), and 21 CFR Part 820. This QMS encompasses the design, development, manufacturing, sterilization, labeling, packaging, distribution, and post-market surveillance activities of:

  - **Sterile Disposable Products**: High-quality, single-use items such as surgical gowns, drapes, syringes, catheters, and wound care supplies.

These medical devices are intended for clinical use and are classified in accordance with the regulatory requirements of the U.S. Food and Drug Administration (FDA) and Health Canada.

### 3.3 Not Applicable requirements

| **Not Applicable Requirements**                                                                              |**Not Applicable Activities**                           |**Justification**                                        |
| ------------------------------------------------------------------------------------------------------------ | ------------------------------------------------------- | -------------------------------------------------------- |
| Clause 7.5.3 (ISO 13485); Chapter 6, Task 26 (MDSAP); Subpart L, Part 820.70                                 | Installation Activities                                 | These devices do not perform any installation activities |
| Clause 7.5.4 (ISO 13485), Chapter 6; Task 27 (MDSAP), Subpart N, Part 820.200                                | Servicing activities                                    | These devices do not require any servicing activities.   |
| Clause 7.5.9.2 (ISO 13485), Chapter 6; Task 18 (MDSAP); Subpart F, Part 820.65                               | Particular requirements for implantable medical devices | These devices are not intended to be implanted           |
| Clause 7.5.10 (ISO 13485), Process 5: Production and Service Controls (MDSAP)                                | Customer property                                       | These devices are single-use device                      |
| Clause 8.3.4 (ISO 13485), 21 CFR Part 820.90(b)(2), Process 6: Measurement, Analysis and Improvement (MDSAP) | Rework                                                  | These devices are single-use device                      |

The Quality Manual sections are numbered to coincide with the equivalent section numbers of ISO 13485:2016.

### 3.4 Terms And Definitions

This section defines terminology used in the Company's Quality Management System documentation.

Critical Supplier: A supplier of components, materials, or services that have a significant impact on the safety, performance, or quality of the Company's finished medical devices.

Ethylene Oxide (EO) Sterilization: A low-temperature sterilization method using ethylene oxide gas that is commonly used for heat-sensitive medical devices.

MDSAP (Medical Device Single Audit Program): A program that allows a single regulatory audit of a medical device manufacturer's quality management system to satisfy the requirements of multiple regulatory jurisdictions.

Single-Use Device: A medical device intended to be used on an individual patient during a single procedure and then discarded.

Unique Device Identification (UDI): A system to adequately identify medical devices through distribution and use through a globally harmonized system of standards.

## 4 Quality Management System

### 4.1 General Requirements

Through this Quality Manual and associated procedures and documents, the Company has documented a Quality Management System (QMS) that conforms to the requirements of:

  - ISO 13485:2016

  - FDA 21 CFR Part 820

  - Health Canada – Medical Devices Regulations

  - MDSAP (Medical Device Single Audit Program)

The purpose of the QMS is to continually improve its effectiveness and ensure the Company’s compliance with applicable regulatory requirements and the satisfaction of customer needs. The role taken by the Company is that of a Manufacturer, countries where the Company does not have its local presence, an authorized/legal representative will be appointed to communicate with the local or competent authority of the respective country. The Company manufactures sterile medical devices and incorporates Ethylene Oxide (EO) sterilization into the process. The Company has:

  - Identified applicable processes necessary for the QMS and implement them throughout the organization.

  - Apply a risk-based approach to the control of these processes.

  - Determine the sequence and interaction of QMS processes, as outlined in the applicable SOPs and documented in the Form\_01\_02 - Master List of Documents.

  - For each process, the Company has:

      - Established criteria and methods for effective process operation and control.

      - Provided resources and information necessary to support monitoring and operations.

      - Ensured planned results are achieved and effectiveness is maintained.

      - Monitored, measures, and analyzes processes as applicable.

      - Retained documented evidence to demonstrate process and product conformity.

QMS processes are managed in accordance with the listed standards and regulations. Changes to these processes are:

  - Evaluated for their impact on the QMS and on product safety and performance.

  - Controlled via the SOP\_01 - Control of Documents.

  - Documented and reviewed in line with risk management principles.

**Fig 2: QMS Process Interaction Diagram**

When the Company outsources any process affecting product quality or regulatory compliance, the organization:

  - Maintains oversight and control over the outsourced process.

  - Defines control measures proportionate to the risk posed by the outsourced activity.

  - Ensures suppliers and contractors meet applicable regulatory and quality requirements, including through supplier quality agreements and audits.

The Company documents its design and development processes in SOP\_09 – Design and Development Control, which outlines procedures for sterile disposable medical devices. The procedure ensures that design activities comply with applicable regulatory requirements and are structured to deliver safe and effective products that meet intended use and user needs.

The Company validates computer software used in the QMS in accordance with documented procedures as per SOP\_020 - Software and Process Validation. Validation activities are to:

  - Be conducted prior to initial use.

  - Be revalidated after changes that may impact performance.

  - Appropriate to the intended use and associated risks.

  - Fully documented and maintained as part of QMS records.

### 4.2 Documentation Requirements

#### 4.2.1 General

The documentation supporting the Company’s Quality Management System (QMS) includes:

  - The Quality Policy (QP\_02) and Quality Objectives (QO\_03);

  - This Quality Manual (QM\_01);

  - Documented procedures and records as required by ISO 13485:2016, FDA 21 CFR Part 820, and MDSAP;

  - Documents necessary for the planning, operation, and control of QMS processes;

  - Any additional documentation is required for regulatory compliance and product conformity.

  - the Company adheres to Good Documentation Practices (GDP) to ensure all QMS documents and records are legible, traceable, timely, and accurate. Documentation is completed concurrently with activities, reviewed for accuracy, and retained per SOP\_01 – Control of Documents, SOP\_02 – Control of Records.

  - Document changes are reviewed, approved, and tracked via Form\_01-01 Document Change Request (DCR) and listed in Form\_01-02 Master List of Documents.

#### 4.2.2 Quality Manual

This Quality Manual (QM\_01) describes:

  - The scope of the Quality Management System (QMS), including any justified exclusions.

  - References to applicable documented procedures and records, as outlined in the Master List of Documents (Form\_01-02).

  - An overview of the interactions between QMS processes, which are defined and implemented through relevant Standard Operating Procedures (SOPs).

**Fig 3: Document Pyramid**

The structure and relationship of the QMS and product-related documents is defined and illustrated in the following:

  - **Level 1** – Quality Manual and Policies: Establish the overarching framework and intent of the QMS.

  - **Level 2** – Procedures: Define the responsibilities, activities, and authorities related to key processes.

  - **Level 3** – Work Instructions, Forms, Drawings, Specifications: Provide detailed operational guidance and tools.

  - **Level 4** – Records: Document evidence of conformity and regulatory compliance (e.g., DHRs, DHFs, CAPAs, training logs).

#### 4.2.3 Medical Device File

For each product type, the Company maintains a Medical Device File containing:

  - Product description and specifications.

  - Manufacturing processes and QMS controls.

  - Packaging and labeling information.

  - Installation, maintenance, and servicing procedures (as applicable);

  - Documentation demonstrating conformity to regulatory and customer requirements.

#### 4.2.4 Control of Documents

Controlled documents within the Company’s QMS are governed by SOP-01 – Control of Documents. Key controls include:

  - Approval before issuance.

  - Review and update as necessary.

  - Identification of current versions at points of use.

  - Removal of obsolete documents.

  - Ensuring documents remain legible, readily identifiable, and retrievable.

**Fig 4: Control of Documents Flowchart**

#### 4.2.5 Control of Records

All records are created to demonstrate QMS and product conformity and is maintained as per SOP\_02 – Control of Records:

  - Properly identified, stored, protected, retrievable, retained, and disposed of;

  - Maintained for 5 years or until the lifetime of the medical devices whichever comes first;

  - Available for review by regulatory authorities and auditors as needed.

<!-- end list -->

## 5 Management Responsibility

### 5.1 Management Commitment

The Company’s top management demonstrates a strong commitment to implementing and maintaining an effective Quality Management System (QMS) aligned with ISO 13485:2016 and applicable regulatory requirements (e.g. FDA 21 CFR Part 820, Health Canada). This commitment is shown through as mentioned in (SOP\_03 – Management Responsibility):

  - Ensuring the availability of adequate resources (qualified personnel, sterile manufacturing infrastructure, validated equipment).

  - Supporting and promoting a culture of quality and regulatory compliance at all organizational levels.

  - Establishing and regularly reviewing the Quality Policy and Quality Objectives in alignment with the Company's product safety and performance goals.

  - Focusing on customer and patient safety, especially sterile single-use devices used in surgical and clinical settings.

  - Supporting risk-based thinking and compliance with ISO 14971 to ensure sterile barrier integrity and product reliability.

### 5.2 Customer Focus

The Company management as per SOP\_03 – Management Responsibility ensures that customer and regulatory requirements are determined and met with the aim of enhancing customer satisfaction, especially regarding safety and performance of sterile disposables by:

  - Monitoring customer complaints related to product sterility, usability (e.g., drape stickiness, catheter kink resistance), or packaging failures.

  - Ensuring customer-specific configurations (e.g., surgical kits with sterile drapes and syringes) are delivered accurately and meet traceability expectations.

  - Supporting timely investigation and response to post-market complaints or adverse events via vigilance systems (e.g., FDA MAUDE, Health Canada incident reporting).

  - Ensuring product designs incorporate usability factors to prevent misuse in the operating room and meet surgical procedure needs (e.g., barrier protection levels in AAMI PB70).

### 5.3 Quality Policy

At the Company, we are committed to design, develop, and manufacture high-quality sterile disposable products that consistently meet customer expectations and comply with all applicable regulatory and statutory requirements. Our mission is to ensure patient safety and customer satisfaction by maintaining the highest standards of product quality and reliability throughout the manufacturing process.

The Quality Policy (QP\_02- Quality Policy) is appropriate to the purpose of the organization and includes commitment to:

  - Emphasizes delivery of safe, effective, and regulatory-compliant sterile medical devices.

  - Is communicated across all departments (e.g., QA, Regulatory, Manufacturing, Packaging, Sterilization).

  - Is reviewed annually during management reviews to ensure its continued suitability and alignment with strategic goals.

  - Commits to continuous improvement, regulatory compliance, and consistent product performance in support of patient safety.

### 5.4 Planning

#### 5.4.1 Quality Objectives

Quality objectives are established at relevant functions and levels of the organization. Specific to sterile disposable products, these include:

  - ≥ 95% Incoming raw materials pass rate

  - Maintain a minimum 100% compliance score in supplier audits.

  - Reduce customer complaints to \<5 per product sold annually.

  - Close all CAPA’s within one year of initiation

  - Reduce final QC rejection rate to below 2% annually

#### 5.4.2 Quality Management System Planning

Top management ensures Quality management system planning as mentioned in QPL\_04 - Quality Planning, which is reviewed annually.

  - The QMS supports all necessary processes for sterile product design, manufacturing, packaging, and distribution.

  - Risk-based planning is used to address potential contamination, labeling errors, packaging breaches, and supply chain variation.

  - Any changes to materials, sterilization methods, or critical suppliers undergo formal change control and impact analysis.

### 5.5 Responsibility, Authority, and Communication

#### 5.5.1 Responsibility and Authority

The Company maintains an up-to-date roles and responsibilities form (Form\_03-01) as per the hierarchy of the organizational chart (Form\_03-02).

#### 5.5.2 Management Representative

  - the Company has appointed a qualified Management Representative as per SOP\_03- Management responsibility with the authority and responsibility to:

  - Ensure QMS processes are maintained per ISO 13485, MDSAP, 21 CFR PART 820 and ISO 14971.

  - Report QMS performance metrics (e.g., sterility failure rate, validation status) to top management.

  - Serve as the liaison during audits and inspections.

#### 5.5.3 Internal Communication

<!-- end list -->

  - Effective internal communication is maintained through:

  - Monthly QMS team meetings involving QA, RA, Manufacturing, Designing and Sterilization.

  - Real-time updates on deviations, customer complaints, and CAPAs.

  - Cross-departmental involvement in management review meetings and risk assessment workshops.

### 5.6 Management Review

#### 5.6.1 General

The Company conducts formal management reviews as per SOP\_03- Management responsibility every 6 months to assess the performance and suitability of the QMS.

#### 5.6.2 Review Input

Management Review agenda entails all the review inputs and distributed to the team as per Form\_03-03 - MRM Agenda. Management review inputs include:

  - Internal and external audit findings

  - Monitoring of processes and product

  - Status of corrective and preventive actions (CAPA)

  - Trends from post-market surveillance (PMS)

  - Action items from previous Management Review meeting

  - Any design changes in the product

  - Changes to QMS including quality policy and quality objective

  - Review and analysing the Quality Objective applicability

  - Any Customer complaints and feedbacks

  - Regulatory updates affecting disposable sterile products

  - Process performance indicators and supplier performance

#### 5.6.3 Review Output

Outputs of the management review is documented in Form\_03-04 – Minutes of Meeting which includes:

  - Decisions to improve the QMS and sterile product manufacturing controls.

  - Resource planning for new validations, employee training, or facility upgrades.

  - Revisions to quality objectives, policies, and risk management strategy.

  - Identification of opportunities for product and process improvement (e.g., improved gown packaging, lower EO residuals).

<!-- end list -->

## 6 Resource Management

### 6.1 Provision of Resources

The Company Human Resources provides the necessary resources to implement the Quality Management System (QMS), maintain its effectiveness, and meet applicable regulatory and customer requirements as per SOP\_05 – Resource and Infrastructure Management. These resources include infrastructure, personnel, work environment, tools, and supporting services.

### 6.2 Human Resources

Personnel performing work that affects product quality must demonstrate competence based on appropriate education, training, skills, and experience. The Company maintains documented procedures for Human Resources to define competency requirements, training protocols, and skill evaluation for roles impacting quality given in SOP\_05 – Resource and Infrastructure Management. Processes include:

  - **Competence Determination** – Identifying the necessary qualifications for personnel whose work affects product quality.

  - **Training Implementation** – Providing education and skill development programs to establish and maintain required competencies.

  - **Effectiveness Evaluation** – Assessing the impact of training initiatives and their contribution to operational performance.

  - **Awareness Promotion** – Ensuring personnel understand their roles and contributions to quality objectives.

  - **Record Maintenance** – Keeping detailed records of education, training, skills, and experience in compliance with ISO 13485, FDA 21 CFR Part 820, and MDSAP requirements.

The methodology used to assess training effectiveness is proportionate to the risk associated with each role, ensuring personnel meet quality and regulatory expectation

### 6.3 Infrastructure

The Company ensures that the infrastructure necessary to achieve product quality and regulatory compliance is maintained, including facilities, process equipment, and supporting services as per SOP\_05 – Resource and Infrastructure Management.

The organization maintains the following key infrastructure elements:

  - **Facilities & Workspace (FW):** Buildings, workspaces, and controlled environments, including ISO Class 7 cleanrooms, are maintained to meet regulatory and operational requirements.

  - **Process Equipment (PE):** Hardware and software essential for production, including validated sterilization equipment, precision moulding machinery, and other critical assets, are routinely inspected and maintained.

  - **Supporting Services (SS):** Transport, communication, and IT systems are managed to ensure operational continuity and data integrity.

To ensure the reliability of infrastructure components, the following maintenance activities are performed:

1.  > **Scheduled Inspections:** Conduct periodic inspections of facilities, equipment, and supporting systems to detect potential deficiencies.

2.  > **Preventive Maintenance:** Implement planned maintenance for equipment based on manufacturer recommendations and performance evaluations.

3.  > **Corrective Actions:** Address nonconformities and infrastructure-related issues through documented corrective measures.

4.  > **Record Keeping:** Maintain documentation for all maintenance activities, including intervals and procedures, in compliance with ISO 13485 and MDSAP requirements.

5.  > **Validation & Verification:** Ensure that infrastructure components affecting product quality undergo validation and verification processes.

### 6.4 Work Environment and Contamination Control

The Company ensures that the work environment is adequately controlled to maintain product quality and minimize the risk of contamination, especially in operations involving sterile disposable medical devices as per SOP\_06 – Work Environment and Contamination Control.

#### 6.4.1 Work Environment

The Company establishes, documents, and monitors work environment conditions to ensure conformity to product specifications. Where environmental factors impact product quality, specific control measures are implemented, as given in SOP\_06 – Work Environment and Contamination Control including:

  - Cleanroom protocols

  - Personnel gowning and hygiene standards

  - Air filtration systems (HEPA) and environmental monitoring (particle count, microbial count, humidity, temperature)

  - Special conditions (e.g., sterile manufacturing) requiring supervision or competence for temporary assignments

<!-- end list -->

  - Strict enforcement of health, cleanliness, and clothing standards ensures personnel contact does not compromise product quality from Form\_06-01- Health Records, Form\_06-02 – Infrastructure Entry.

#### 6.4.2 Contamination Control

Contamination control procedures SOP\_06 \_ Work Environment and Contamination Control are in place to:

  - Prevent contamination of the product, personnel, and work environment.

  - Ensure control of contaminated or potentially contaminated product are in Form\_06-03 – Contamination Control

For sterile medical devices, specific requirements are documented for:

  - Clean assembly and packaging areas,

  - Environmental monitoring,

  - Microbiological and particulate cleanliness,

  - Validated sterilization processes (e.g., Ethylene Oxide),

  - Personnel hygiene and gowning procedures.

<!-- end list -->

## 7 Product Realization

### 7.1 Planning of Product Realization

The Company has established, implemented, and maintained a documented procedure SOP\_09 - Design and Development Control Procedure, SOP\_10 Risk Management, for planning product realization for its products, consistent with the requirements of the other processes of the quality management system. The processes include the steps necessary to introduce new products as well as implementation of process and work instructions to detail the processes to be used, design and inspect the products.

The planning of product considers the following:

  - Quality objectives and requirements for the medical devices.

  - The need to establish processes, documents, and provide resources specific to medical device manufacturing, sterilization, and packaging.

  - Required verification, validation, monitoring, measurement, inspection, and test activities specific to the medical device and the criteria for product acceptance.

  - Records needed to demonstrate conformity to product requirements, including sterilization records and batch release documentation.

When changes are made to the product realization process, the Company ensures that the planning process is updated accordingly and that any risk associated with the change is evaluated.

The output of planning will be in a form suitable for the organization's method of operations, ensuring sterility, integrity, and compliance with regulatory requirements.

The Company applies risk management as per SOP\_10 - Risk Management throughout product realization, as required by regulatory requirements, to:

  - Identify potential hazards related to sterilization, contamination, and packaging integrity.

  - Assess the risks associated with these hazards.

  - Control these risks as necessary to ensure sterility and product safety.

  - Evaluate the effectiveness of the control measures.

### 7.2 Customer-Related Processes

#### 7.2.1 Determination of Requirements Related to the Product

The Company has established, implemented, and maintained a documented procedure SOP\_06 - Customer Order Procedure. The Company designs its own products and does not make custom products as per custom specifications.

The procedure documents the following:

  - Requirements specified by the customer regarding delivery and post-delivery activities of the products.

  - Requirements necessary for the intended use of medical devices

  - Statutory and regulatory requirements applicable to medical devices, including sterilization validation and lot traceability.

  - Any additional requirements determined by the Company

#### 7.2.2 Review of Requirements Related to the Product

The Company reviews the requirements related to sterile disposable products prior to commitment to supply a product to the customer as defined in the procedure SOP\_06 - Customer Order Procedure (e.g., submission of tenders, acceptance of contracts or orders, acceptance of changes to contracts or orders). This review ensures that:

  - Product requirements are clearly defined and aligned with sterilization standards.

  - Contract or order requirements differing from those previously expressed are resolved.

  - the Company has the capability to meet the defined requirements, including sterilization and packaging specifications.

Records of the results of the review and actions arising from the review are maintained.

If requirements are changed, the Company ensures that relevant documents are amended and that relevant personnel are made aware of the changed requirements.

#### 7.2.3 Communication

The Company determines and implement effective arrangements for communicating with customers as per the procedure SOP\_06 - Customer Order Procedure and SOP\_08 Customer Complaints and Feedback Procedure in relation to:

  - Product information, including sterilization assurance and shelf life.

  - Enquiries, contracts, or order handling, including amendments.

  - Customer feedback, including complaints related to sterile integrity, packaging failures, or contamination risks.

### 7.3 Design and Development

#### 7.3.1 General

The Company has defined a procedure for the design and development (SOP\_09\_Design and Development Control) of sterile disposable medical devices including surgical gowns, drapes, syringes, and catheters. The design and development process ensures that our products meet user needs, intended uses, regulatory requirements, and are suitable for safe and effective use.

The Company maintains and documents the records for design and development for all new products and significant changes to existing products.

#### 7.3.2 Design and Development Planning

Design projects are initiated through a formal authorization process and managed through defined stages as per the SOP\_09: Design & Development Control. Each design and development planning includes:

  - Design project plans with timelines, resources & competence, and review points documented using Form\_09-001 Design and Development Planning

  - Cross-functional project teams with defined roles and responsibilities

  - Scheduled design reviews at critical milestones

  - Risk management integration throughout the design process

  - Traceability of design and development input and output

#### 7.3.3 Design and Development Inputs

Design inputs are determined, documented using Form\_09-002 Design Input, reviewed, and approved before use. Input requirements include functional, safety, regulatory, biocompatibility, sterilization, packaging, usability requirements, information derived from previous similar designs. This includes applicable output of risk management and the other essential requirements for the products’ or process’ design and development.

#### 7.3.4 Design and Development Outputs

Design outputs are documented using Form\_09-003 Design Output to enable verification against design inputs. Design outputs document includes design specifications, material specifications, packaging specifications, labeling specification, and any other applicable requirements and its respective acceptance criteria.

#### 7.3.5 Design and Development Review

Design reviews are conducted at planned intervals as per the Form\_09-001 Design and Development Planning with appropriate cross-functional participation. Reviews evaluate design progress, identify issues, and determine next steps. Documented under Form\_09-004 Design Review Process.

Review participants include representatives from affected functions and independent reviewers not directly involved in the design stage under review.

#### 7.3.6 Design and Development Verification

Design verification confirms that design outputs meet design input requirements through documented protocols and reports. Verification activities include testing, analysis, and examination as appropriate for each requirement. Test methods utilized for verification are established and documented (Form\_09-005 Design Verification) to demonstrate their suitability in confirming conformity to specified design input requirements.

Specialized verification testing, including biocompatibility testing is conducted by qualified third-party laboratories. Third-party laboratories are selected through the organization's supplier evaluation process as per SOP\_011 - Supplier Evaluation and Purchasing Controls to ensure technical competency and regulatory compliance. All verification testing documentation from third-party laboratories is maintained as part of the design history file and made available for regulatory review as required.

#### 7.3.7 Design and Development Validation

Design validation confirms that the resulting product meets requirements for specified application or intended use. Validation is performed during clinical trials under defined operating conditions as per Form 09\_06 - Clinical Validation Protocol and documented in Form 09\_07 - Clinical Validation Report.

All validation activities are conducted by qualified third-party laboratories selected through the organization's supplier evaluation process as per SOP\_011 - Supplier Evaluation and Purchasing Controls. The organization retains the authority to qualify and approve appropriate suppliers based on their technical competency, regulatory compliance, and ability to meet validation requirements. Documentation from all validation activities conducted by third-party laboratories is maintained as part of the design history file.

#### 7.3.8 Design Transfer

The organization has established and maintained documented procedures as per SOP\_09 – Design and Development Control for the systematic transfer of design to manufacturing. These procedures ensure that design and development outputs are verified as suitable for manufacturing prior to release as final production specifications and that manufacturing capability and capacity are adequate to meet product requirements and specifications. The transfer process includes clear communication of all critical design parameters and specifications to manufacturing personnel and establishment of appropriate manufacturing controls to maintain design integrity.

Transfer activities are conducted in a controlled manner with defined acceptance criteria as per Form 09\_08 Design Transfer. The results and conclusions of all design transfer activities are documented and retained as part of the design history file.

#### 7.3.9 Design Changes

Design changes are controlled through a documented change management process as per SOP\_024 - Change Control Procedure that includes impact assessment, review, verification/validation (where applicable), risk management and approval before implementation as per the Form\_024-001 Design Change Control.

Change impact assessment evaluates effects on product safety, performance, regulatory compliance, and existing products in the field.

#### 7.3.10 Design and Development File / Design History File (DHF)

The Company has maintained a Design History File (DHF) for each medical device containing or referencing all design and development processes including any change assessments, using Form\_09-009 Design History File.

### 7.4 Purchasing

#### 7.4.1 Purchasing Process

Purchasing activities at the Company are governed by SOP\_011 – Supplier Evaluation and Purchasing Controls. Suppliers of materials, components, and sterilization services that affect product quality or regulatory compliance are evaluated, qualified, and re-evaluated based on their ability to meet the Company’s specifications and applicable regulatory requirements.

The supplier evaluation and qualification process include:

  - Initial qualification based on performance capability, certifications, and risk classification.

  - Risk-based supplier classification (e.g., critical and non-critical).

  - Formal approval and listing on the Approved Supplier List (ASL).

  - For critical suppliers, a re-evaluation is conducted every two years, which includes on-site audits, performance reviews, and quality checks.

  - A yearly desk audit is performed for all critical suppliers to assess ongoing compliance.

  - For non-critical suppliers, supplier re-evaluation will be conducted every 3 years in the form of quality checks, appropriate certification, and performance reviews.

  - For all supplier's a Quality Agreement is maintained to define expectations, roles, and responsibilities.

  - Performance history reviews (e.g., delivery accuracy, incoming quality performance) and quality audits or self-assessments (as applicable) are part of both initial and ongoing evaluations.

The Purchasing Department, in coordination with QA/RA, ensures supplier evaluations are documented and retained in accordance with regulatory expectations and internal procedures.

#### 7.4.2 Purchasing Information

Purchase orders for critical components, sterile packaging materials, or contracted services are governed by SOP\_011 – Supplier Evaluation and Purchasing Controls and include: 

  - Approved specifications, drawings, and procedures. 

<!-- end list -->

  - Regulatory and quality requirements  

<!-- end list -->

  - Labeling, packaging, and transportation instructions to maintain sterility and product integrity. 

All purchasing documents are reviewed and approved before issuance to ensure alignment with design and production requirements. 

#### 7.4.3 Verification of Purchased Products

The Company verifies incoming materials as per Form 12\_03 - Incoming Quality Check through a combination of: 

  - Visual inspection and documentation checks on receipt. 

<!-- end list -->

  - Sampling and testing (e.g., packaging barrier integrity, cleanliness assessments). 

<!-- end list -->

  - Certificates of Analysis (CoA) or Conformity (CoC) from qualified suppliers. 

<!-- end list -->

  - Review of sterilization batch release documentation, if applicable. 

Nonconforming materials are managed per SOP\_015 – Control of Nonconforming Product, and supplier performance is monitored continuously to ensure consistent quality.

### 7.5 Production and Service Provision

#### 7.5.1 Control of Production and Service Provision

Production processes for sterile disposable devices are controlled through documented procedures as per SOP\_012 - Production and Process Controls and validated equipment. Controls include: 

  - Use of approved and qualified production equipment. 

<!-- end list -->

  - Documented work instructions at each workstation. 

<!-- end list -->

  - Cleanroom manufacturing under ISO Class 7 with continuous environmental monitoring. 

<!-- end list -->

  - Real-time batch record documentation and in-process checks for critical quality attributes (e.g., seal strength, particulate control). 

<!-- end list -->

  - Supervision by trained personnel qualified in aseptic techniques. 

All production activities comply with Health Canada, FDA, and ISO 13485 standards.

#### 7.5.2 Cleanliness of Product

Cleanliness is maintained to ensure product safety prior to sterilization as per SOP\_06 – Work Environment and Contamination Control. Measures include: 

  - Gowning protocols and personnel hygiene requirements. 

<!-- end list -->

  - Biweekly routine cleaning and sanitization of production environments, as defined in Form\_05-05 – Cleaning and Maintenance. 

<!-- end list -->

  - Routine microbiological and particulate monitoring (air and surfaces). 

<!-- end list -->

  - Packaging in low bioburden environments, with physical barriers to contamination. 

<!-- end list -->

  - Final visual inspection for visible contaminants and packaging defects. 

Cleanroom conditions are maintained and logged as per SOP\_06 – Work Environment and Contamination Control and regulatory expectations.

#### 7.5.3 Requirements for Sterile Medical Devices

The Company’s sterile disposable products do not require installation.  

#### 7.5.4 Validation of Processes for Production and Service Provision

The Company’s products are single-use, disposable sterile devices and do not require servicing.

#### 7.5.5 Validation of Sterilization and Sterile Barrier Systems

The Company manufactures sterile medical devices. Controls are in place for: 

  - Validated sterilization methods (e.g., EO sterilization cycle parameters). 

<!-- end list -->

  - Monitoring of EO residuals, D-values, and biological indicators. 

<!-- end list -->

  - Maintaining integrity of sterile barrier systems (SBS). 

<!-- end list -->

  - Compliance with ISO 11135, ISO 11607, and AAMI PB70 standards. 

<!-- end list -->

  - Sterility assurance level (SAL) is validated and requalified per defined schedule. 

#### 7.5.6 Identification

All critical production processes at the Company are validated in accordance with SOP\_011 – Production and Process Controls and SOP\_020 -

Software and Process Validation. This ensures consistent output and compliance with product specifications and regulatory standards. 

Validated processes include: 

  - Ethylene Oxide (EO) sterilization cycles performed both in-house and via qualified third-party (outhouse) facilities. These processes are controlled and validated under SOP\_013 – Sterilization, with sterilization validation protocols documented in line with regulatory requirements. 

<!-- end list -->

  - Packaging and sealing processes for sterile barrier systems, including sealing strength, packaging integrity, and labeling conformance. These are validated under packaging process protocols described in SOP\_019 – Labeling and Packaging Control. 

<!-- end list -->

  - Cleanroom environmental controls and HVAC validation, managed under SOP\_06 – Work Environment and Contamination Control. Routine microbiological and particulate monitoring (e.g., for air and surface cleanliness) is documented in accordance with internal monitoring procedures. 

<!-- end list -->

  - Aseptic gowning and handling procedures in controlled environments, forming part of contamination control measures outlined in SOP\_06 – Work Environment and Contamination Control. 

All validations follow the IQ (Installation Qualification), OQ (Operational Qualification), and PQ (Performance Qualification) methodology and are documented per the Validation Protocol (Form\_20\_01) under SOP\_020 – Software and Process Validation. 

#### 7.5.7 Validation of Process for Sterilization and Sterile Barrier Systems

Validation of EO sterilization and packaging sealing includes as per SOP\_020 Software and Process Validation: 

  - Biological indicator placement and recovery testing. 

<!-- end list -->

  - Packaging seal strength and dye penetration testing. 

<!-- end list -->

  - Packaging system performance under transport simulation. 

<!-- end list -->

  - EO residual analysis per ISO 10993-7. 

Sterile barrier systems are qualified to ensure integrity post-sterilization and throughout shelf life.

#### 7.5.8 Identification

Products are identified throughout manufacturing using: 

  - Batch numbers or lot codes. 

<!-- end list -->

  - Production order numbers. 

<!-- end list -->

  - Equipment and operator IDs logged in batch records. 

Identification ensures traceability from raw material to finished goods and is governed by SOP\_014 – Identification and Traceability and documented in Form\_14\_01 – Product Identification. 

#### 7.5.9 Traceability

##### 7.5.9.1 General

The Company maintains traceability in accordance with SOP\_014 – Identification and Traceability, ensuring compliance with ISO 13485:2016 and US FDA 21 CFR Part 820 Subpart M (Identification and Traceability). 

Traceability is established and documented for: 

  - All incoming critical components (e.g., drapes, catheters, sterile trays), including supplier identification, lot numbers, and inspection results. 

<!-- end list -->

  - Manufacturing and packaging records, linking material and component usage to production batches. 

<!-- end list -->

  - Sterilization batch and release records, with full traceability of EO sterilization cycles (in-house and outhouse), are maintained in accordance with SOP\_013 – Sterilization and documented using Form\_13\_01 – Sterilization Batch Record. 

<!-- end list -->

  - Distribution logs, linking each shipped batch or lot number to the specific customer or distributor, in compliance with FDA UDI (Unique Device Identification) requirements where applicable, as governed by SOP\_022 – UDI Implementation. 

<!-- end list -->

  - the Company ensures that for implantable and life-supporting devices (if applicable in the future), traceability includes complete documentation from raw material sourcing to end-user delivery, as per FDA 21 CFR 820.65. 

##### 7.5.9.2 Requirements for Implantable Medical Devices

The Company does not manufacture implantable devices.

#### 7.5.10 Customer Property

The Company does not receive or manage any customer-owned property as part of its operations.

#### 7.5.11 Preservation of Product

Preservation measures include:

  - Humidity and temperature-controlled storage.

  - Physical protection against damage during handling and transit.

  - FIFO inventory rotation.

  - Handling protocols to prevent contamination prior to sterilization.

These measures are implemented and maintained in accordance with SOP\_012 – Production and Process Controls and SOP\_019 – Labeling and Packaging Control.

### 7.6 Control of Monitoring and Measuring Equipment

The organization determines the monitoring and measurement requirements as per SOP\_024 - Calibration Procedure and resources needed to provide evidence of product conformity.

Measuring equipment has to:

  - Be calibrated or verified at specified intervals against traceable standards

  - Be adjusted as necessary with adjustments recorded

  - Have identification to determine calibration status

  - Be safeguarded from invalid adjustments

  - Be protected from damage during handling, maintenance and storage

When equipment is found non-conforming, the organization assesses the validity of previous results and takes appropriate action on equipment and affected products.

Computer software used for monitoring and measurement shall be validated prior to initial use and after changes as per SOP\_019 – Software Validation.

## 8 Measurement, Analysis and Improvement General

### 8.1 General

The Company has established, documented, and implemented a comprehensive framework for monitoring, measurement, analysis, and improvement activities to ensure the ongoing effectiveness and conformity of our Quality Management System as per SOP\_016 - Corrective and Preventive Action (CAPA) and SOP\_023 - Data Analysis Procedure. These activities are aligned with our commitment to meet both customer and applicable regulatory requirements related to the safety and performance of our medical devices.

The goals of this framework are:

  - To ensure product conformity throughout all stages of product realization.

  - To monitor the performance and effectiveness of processes.

  - To detect and investigate any deviations or nonconformities.

  - To identify trends, risks, and opportunities for improvement.

  - To drive continual improvement based on objective data analysis.

These processes are integrated into routine operations and are reviewed during management reviews to assess their adequacy and effectiveness.

### 8.2 Monitoring and measurement

#### 8.2.1 Feedback

The Company has established a documented feedback process as per SOP\_08- customer Complaint and Feedback procedure which is documented using Customer Feedback- Form\_08-02. This process enables the systematic collection, assessment, and utilization of feedback from internal and external sources to monitor the performance and safety of our sterile disposable medical devices. The Quality Assurance department centrally manages and categorizes this feedback based on severity and product type, following risk-based evaluation criteria outlined in the Risk Management Procedure as required in (SOP\_10) and CAPA Management to be done as per SOP (SOP\_16).

Each feedback item is evaluated to determine whether it qualifies as a complaint, reportable event, or signal requiring further investigation. Feedback data is also shared with the Post-Market Surveillance Team for trend analysis and regulatory reporting, contributing to vigilance submissions and annual safety updates. The feedback as per (Form\_08-02) is routinely reviewed during internal audits and management reviews, and all related records are maintained per the Company’s Control of Records (SOP\_02). This integrated feedback system supports continuous improvement, regulatory compliance, and the ongoing safety and performance of the Company’s products.

#### 8.2.2 Complaint handling

The Company has formalized the complaint handling procedure as per SOP\_08 Customer Complaints and Feedback Procedure in accordance with regulatory requirements. This includes:

  - Receipt and documentation of the complaint as required in (Form\_08-01)

  - Evaluation for product nonconformance or adverse events

  - Investigation into the root cause

  - Documentation of findings and corrective actions taken

  - Determination of whether field safety corrective action (FSCA) or regulatory reporting is required

All complaints are tracked in a centralized system using Form\_08-03 - Complaint Tracker, and trends are reviewed periodically to assess if systemic issues exist.

**Fig 5: Complaint Handling Process Flowchart**

#### 8.2.3 Reporting to regulatory authorities

In alignment with applicable national and international regulations, the Company solution has established a procedure SOP\_018 - Vigilance, Reporting and Recall ensuring timely reporting of:

  - Adverse events

  - Serious incidents

  - Incident reporting

  - Summary Reporting

  - Mandatory problem reporting

  - Field Safety Notice

We maintain a list of country-specific regulatory reporting timelines and requirements. Regulatory authorities are notified promptly in accordance with applicable laws and guidance documents.

#### 8.2.4 Internal audit

The Company conducts internal audits annually as SOP\_017- Internal Audit to ensure that its Quality Management System (QMS) complies with applicable regulatory requirements, and internal quality standards. These audits verify the effective implementation and ongoing maintenance of the QMS. Auditors are selected to maintain objectivity and are not permitted to audit their own work.

Audit findings, conclusions, and records are maintained in the Company's QMS as per Control of Records (SOP\_02). Every department is responsible for timely correction and implementation of corrective actions for identified nonconformities. Follow-up activities ensure actions are completed and effective. Internal audits support the Company’s commitment to continuous improvement and regulatory compliance.

#### 8.2.5 Monitoring and measurement of processes

Critical processes are identified, and key performance indicators (KPIs) are defined for monitoring using Production and Process control (SOP\_012) and Software and Process Validation SOP\_020. These indicators are used to:

  - Evaluate the efficiency and effectiveness of each process

  - Support process control and product conformity

  - Trigger corrective action when deviations occur

#### 8.2.6 Monitoring and measurement of product

The Company verifies product conformity using Production and Process control (SOP\_012) and Form 12\_04 Final Quality Check

  - Incoming inspection of raw materials and components

  - In-process inspections during manufacturing

  - Final inspection and testing before release

Records are maintained for each inspection, and nonconforming products are handled according to documented procedures as per SOP\_015- Control of Nonconforming Products. Inspection and test methods are validated or verified to ensure suitability and accuracy.

### 8.3 Control of nonconforming product

#### 8.3.1 General

The Company has developed a procedure to identify, segregate, document, review, communicate, and disposition of Non-Conforming products as per SOP\_015\_ Control of Nonconforming Product. Each nonconformance is evaluated to determine the need for:

  - Further investigation

  - Root cause analysis as per SOP\_016\_Corrective and Preventive Action.

  - Notification to external parties (e.g., suppliers, customers, regulators) if they are responsible for or affected by the nonconformity can referred to in Form\_18\_01\_Field Safety Corrective Action.

Records document the nature of nonconformities, evaluation results, investigations performed, disposition decisions, and the rationale for actions taken.

#### 8.3.2 Actions in response to nonconforming product detected before delivery

The Company addresses nonconforming products through one or more of the following actions as mentioned in SOP\_015- Control of Nonconforming Products:

  - **Corrective Action** - Eliminates the detected nonconformity.

  - Containment Action -

  - **Prevention of Use** – Restricts the product from its intended application is mentioned SOP\_015\_Control of Nonconforming Product.

  - **Conditional Acceptance (Concession)** – Authorizes its use, release, or acceptance under strict justification and regulatory compliance.

Products accepted under concession are properly justified, approved, and documented to ensure adherence to regulatory requirements. Records of concession approvals, including the responsible individual(s), are maintained (SOP\_015 – Control of Non-conforming Product, SOP\_02 – Control of Records).

#### 8.3.3 Actions in response to nonconforming product detected after delivery

If a nonconforming product is discovered post-delivery or during use, the Company act appropriate to the severity of its effects or potential risks. Actions may include:

  - Product recall or field correction

  - Customer notification (SOP\_018\_Vigilance, Reporting and Recall)

  - Issuance of advisory notices in compliance with applicable regulatory requirements

All actions taken are recorded and maintained in compliance with regulatory requirements as per SOP\_02 - Control of Records and SOP\_018 -Vigilance, Reporting and Recall.

Procedure for customer complaint as per SOP\_08 - Customer Complaints and Feedback Procedure will be initiated for any non-conformity found post-delivery of product.

#### 8.3.4 Rework

This clause is not applicable as the Company does not involve in Rework Activities since it is single-use device.

### 8.4 Analysis of Data

The data analysis process follows SOP\_023\_Data Analysis Procedure **and** includes evaluation of:

  - Feedback from customers and stakeholders to assess satisfaction and identify areas for improvement are in SOP\_08\_Customer Complaints and Feedback Procedure.

  - Conformity to product requirements through inspection results and regulatory compliance assessments.

  - Characteristics and trends of processes and products, including opportunities for enhancement, are addressed in Form\_16-01: CAPA Form and Form\_16-02: CAPA Log.

  - Supplier performance, ensuring consistency in material quality and service reliability.

  - Audit findings, both internal and external, to verify adherence to quality standards are available in Form\_17-01\_ Internal Audit Checklist

  - Post-market surveillance and maintenance records

If data analysis indicates that the QMS is not suitable, adequate, or effective, the results will be used as an input for improvement This approach ensures informed, evidence-based decision-making and promotes continuous improvement throughout the organization, reinforcing its commitment to delivering high-quality medical devices while maintaining compliance with ISO 13485:2016, FDA 21 CFR Part 820, and MDSAP requirements.

Records of data analysis results are maintained in accordance with documented procedures SOP\_02 – Control of Records and made available during management reviews, internal audits, and regulatory inspections. All data analysis results are appropriately documented and maintained in compliance with regulatory and ISO 13485:2016 requirements, ensuring traceability and transparency in quality management operations.

### 8.5 Improvement

#### 8.5.1 General

Improvement to the QMS will be achieved continually through the results of analysis of data, quality objectives, quality policy, customer feedback, audit results, corrective action, preventive action, management reviews and post-market surveillance as per the SOP\_015-Corrective and Preventive Action (CAPA) procedure.

The Company promptly initiates containment actions upon detecting nonconformities to prevent further use or processing of affected products and is quarantined as per Form 05\_04 - Infrastructure Layout. Actions include halting production, isolating items, and notifying stakeholders, maintained until root cause analysis and corrective measures are completed and verified.

#### 8.5.2 Corrective Action

Corrective Action will be taken for all Non-Conformities, Complaints from the field, failure from supplier end, to eliminate its recurrence. The Company has defined procedure SOP\_015 - Corrective and Preventive Action (CAPA) to ensure the following is documented

  - Reviewing any nonconformities and determining the causes

  - Evaluating the actions taken to avoid recurrence

  - Planning and documenting the action

  - Verifying the corrective action and effectiveness of corrective action taken.

#### 8.5.3 Preventive Action

Preventive Action will be taken for all possible non-conformities in order to prevent their occurrence. During the initial phase of design, risk management is performed as per SOP\_10- Risk Management to avoid any potential non-conformities. The Company has defined procedure SOP\_015-Corrective and Preventive Action (CAPA) to ensure the following is documented:

  - Reviewing any possible nonconformities and determining the causes

  - Evaluating the actions taken to avoid occurrences

  - Planning and documenting the actions

  - Verifying the corrective action and effectiveness of corrective action taken.

